# §11 — Système de management de la qualité (ISO 13485:2016) — cartographie

> État : 🔴 **démarrage** — la plate-forme documentaire est amorcée par ce
> dossier ; la certification ISO 13485 (organisme accrédité) est un prérequis
> du marquage CE IIb et suit le jalon R1 du plan `08-plan-validation-v1.0.0.md`.

## 1. Champ et périmètre du SMQ

Objet : conception, développement, distribution et maintenance de la
plateforme logicielle d'aide à la décision clinique MEDISUITE (IIb, IEC 62304
classe C). Sites : Abidjan (développement), sites pilotes CHU (implémentation).
Sans fabrication physique — ISO 13485 §7.5 adapté au cycle de vie logiciel
(avant-plan IEC 62304 / 81001-5-1).

## 2. Cartographie des processus (ISO 13485 §4.1)

| Processus | Finalité | Procédure MEDISUITE | État |
|---|---|---|---|
| Maîtrise documentaire | versions, diffusions, obsolescence | Git monorepo + tags sémantiques + ADR immuables ; procédure DOC-01 🔴 | 🟠 |
| Maîtrise des enregistrements | preuves durables | chaîne d'audit SHA-256 (IEC 81001-5-1), archives Git, DVC données | 🟢 |
| Gestion des risques | ISO 14971 transversal | FMEA `03-analyse-risques-iso14971.md`, revues par release | 🟠 |
| Conception & développement | IEC 62304 classe C | `04-iec-62304-classe-C.md` (revues formelles à archiver 🔴) | 🟠 |
| Achats / fournisseurs | composants logiciels, hébergement | dépendances épinglées + SBOM 🔴 ; évaluation fournisseurs (Orthanc, HAPI, NVIDIA) 🔴 | 🔴 |
| Production & prestation de service | déploiement CHU | GitOps ArgoCD/Flux, docker-compose révisé, K8s GPU ; procédures d'installation IFU 🔴 | 🟠 |
| Surveillance & mesure | PMS, V&V | 373+ tests automatisés, OTel, PSUR `07-pms-vigilance.md` | 🟠 |
| Amélioration continue | actions correctives/préventives | boucle PMS→conception ; registre CAPA 🔴 | 🟠 |
| Recrutement & compétence | formation utilisateurs et équipe | plan de formation 🔴 (condition du pilote, critère §3 plan v1.0) | 🔴 |

## 3. Maîtrise des documents à créer pour l'audit (règles de rédaction)

1. Chaque procédure : finalité, champ, responsabilités, flux, enregistrements
   produits, indicateurs.
2. Chaque exigence EGSP relie : exigence → risque (RM-*) → preuve (test/
   document) → procédure SMQ.
3. Interdiction d'un document non maintenu : propriétaire nommé + date de
   revue maximale (12 mois) — aligné sur l'honnêteté d'ingénieur de la
   GAP-ANALYSIS.

## 4. Évaluation fournisseurs (§7.4) — risque clé pour un logiciel intégrant l'existant

| Fournisseur | Composant | Critère d'évaluation | État |
|---|---|---|---|
| Orthanc Team | PACS OSS | conformité PS3.x, réactivité CVE, licence GPL-3 (implications intégration) | 🟠 |
| HAPI/University Health Network | serveur FHIR | conformité R4, CVE, support communautaire | 🟠 |
| NVIDIA / runtime | GPU (device plugin v0.16.2) | disponibilité drivers, CVE CUDA | 🔴 |
| Hébergeur (CI) | datacenter | équivalent HDS local, SLA, redondance | 🔴 |
| Bibliothèques IA (PyTorch, MONAI, NumPy) | exécution inférence | SBOM, CVE, pinning versions | 🔴 |

## 5. Audit interne et revue de direction (§9.1, §5.6)

- Audit interne SMQ annuel (avant dépôt notifié, puis périodicité notifiée).
- Revue de direction semestrielle : incidents, CAPA, PMS, objectifs qualité
  (ex. : p95 latence inférence ≤2 s ; zéro incident grave ; 100 % chaînes
  d'audit vérifiées).
